<!DOCTYPE  html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">
<html xmlns="http://www.w3.org/1999/xhtml"><head><meta http-equiv="Content-Type" content="text/html; charset=utf-8"/><title>Modbus Protocol EN - SIGEN (1)</title><meta name="author" content="100127.SIGENPOWER"/><style type="text/css"> * {margin:0; padding:0; text-indent:0; }
 h1 { color: #57BEBC; font-family:Arial, sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 26pt; }
 .s1 { color: black; font-family:Arial, sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 14pt; }
 .h2 { color: black; font-family:Arial, sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 18pt; }
 .s2 { color: black; font-family:"Lucida Sans Unicode", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 12pt; }
 h3 { color: black; font-family:Arial, sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 16pt; }
 .a { color: black; font-family:"Lucida Sans Unicode", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10.5pt; }
 p { color: black; font-family:"Lucida Sans Unicode", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10.5pt; margin:0pt; }
 .s3 { color: black; font-family:Calibri, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10.5pt; }
 .s4 { color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10.5pt; }
 .s6 { color: black; font-family:Arial, sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 14pt; }
 .s7 { color: black; font-family:"Lucida Sans Unicode", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10.5pt; }
 .s8 { color: black; font-family:"Lucida Sans Unicode", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 .s9 { color: black; font-family:"Source Han Sans JP Normal", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 .s10 { color: black; font-family:"Microsoft YaHei", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 .s11 { color: black; font-family:"Lucida Sans Unicode", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 9pt; }
 .s12 { color: black; font-family:Arial, sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 12pt; }
 .s13 { color: black; font-family:"Lucida Sans Unicode", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 9pt; }
 .s14 { color: black; font-family:Arial, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 14pt; }
 .s15 { color: black; font-family:"Lucida Sans Unicode", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7.5pt; }
 .s16 { color: black; font-family:SimSun; font-style: normal; font-weight: normal; text-decoration: none; font-size: 9pt; }
 .s17 { color: black; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 9pt; }
 .s18 { color: black; font-family:Arial, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 12pt; }
 h4 { color: black; font-family:Arial, sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 15pt; }
 .s19 { color: black; font-family:Arial, sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 .s20 { color: black; font-family:"Lucida Sans", sans-serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 10.5pt; }
 li {display: block; }
 #l1 {padding-left: 0pt;counter-reset: c1 1; }
 #l1> li>*:first-child:before {counter-increment: c1; content: counter(c1, decimal)". "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l1> li:first-child>*:first-child:before {counter-increment: c1 0;  }
 #l2 {padding-left: 0pt;counter-reset: c2 2; }
 #l2> li>*:first-child:before {counter-increment: c2; content: counter(c1, decimal)"."counter(c2, decimal)" "; color: black; font-family:"Lucida Sans Unicode", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10.5pt; }
 #l2> li:first-child>*:first-child:before {counter-increment: c2 0;  }
 #l3 {padding-left: 0pt;counter-reset: d1 4; }
 #l3> li>*:first-child:before {counter-increment: d1; content: counter(d1, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l3> li:first-child>*:first-child:before {counter-increment: d1 0;  }
 #l4 {padding-left: 0pt;counter-reset: d2 1; }
 #l4> li>*:first-child:before {counter-increment: d2; content: counter(d1, decimal)"."counter(d2, decimal)" "; color: black; font-family:"Lucida Sans Unicode", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10.5pt; }
 #l4> li:first-child>*:first-child:before {counter-increment: d2 0;  }
 li {display: block; }
 #l5 {padding-left: 0pt;counter-reset: e1 5; }
 #l5> li>*:first-child:before {counter-increment: e1; content: counter(e1, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l5> li:first-child>*:first-child:before {counter-increment: e1 0;  }
 #l6 {padding-left: 0pt;counter-reset: e2 1; }
 #l6> li>*:first-child:before {counter-increment: e2; content: counter(e1, decimal)"."counter(e2, decimal)" "; color: black; font-family:"Lucida Sans Unicode", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10.5pt; }
 #l6> li:first-child>*:first-child:before {counter-increment: e2 0;  }
 li {display: block; }
 #l7 {padding-left: 0pt;counter-reset: f1 6; }
 #l7> li>*:first-child:before {counter-increment: f1; content: counter(f1, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l7> li:first-child>*:first-child:before {counter-increment: f1 0;  }
 #l8 {padding-left: 0pt;counter-reset: f2 1; }
 #l8> li>*:first-child:before {counter-increment: f2; content: counter(f1, decimal)"."counter(f2, decimal)" "; color: black; font-family:"Lucida Sans Unicode", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10.5pt; }
 #l8> li:first-child>*:first-child:before {counter-increment: f2 0;  }
 #l9 {padding-left: 0pt;counter-reset: f3 1; }
 #l9> li>*:first-child:before {counter-increment: f3; content: counter(f1, decimal)"."counter(f2, decimal)"."counter(f3, decimal)" "; color: black; font-family:"Lucida Sans Unicode", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10.5pt; }
 #l9> li:first-child>*:first-child:before {counter-increment: f3 0;  }
 li {display: block; }
 #l10 {padding-left: 0pt;counter-reset: g1 1; }
 #l10> li>*:first-child:before {counter-increment: g1; content: counter(g1, decimal)". "; color: black; font-style: normal; font-weight: bold; text-decoration: none; }
 #l10> li:first-child>*:first-child:before {counter-increment: g1 0;  }
 #l11 {padding-left: 0pt;counter-reset: h1 3; }
 #l11> li>*:first-child:before {counter-increment: h1; content: counter(h1, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l11> li:first-child>*:first-child:before {counter-increment: h1 0;  }
 #l12 {padding-left: 0pt;counter-reset: h2 2; }
 #l12> li>*:first-child:before {counter-increment: h2; content: counter(h1, decimal)"."counter(h2, decimal)" "; color: black; font-family:Arial, sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 12pt; }
 #l12> li:first-child>*:first-child:before {counter-increment: h2 0;  }
 #l13 {padding-left: 0pt;counter-reset: g2 1; }
 #l13> li>*:first-child:before {counter-increment: g2; content: counter(g1, decimal)"."counter(g2, decimal)" "; color: black; font-family:Arial, sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 12pt; }
 #l13> li:first-child>*:first-child:before {counter-increment: g2 0;  }
 #l14 {padding-left: 0pt;counter-reset: g2 1; }
 #l14> li>*:first-child:before {counter-increment: g2; content: counter(g1, decimal)"."counter(g2, decimal)" "; color: black; font-family:Arial, sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 12pt; }
 #l14> li:first-child>*:first-child:before {counter-increment: g2 0;  }
 #l15 {padding-left: 0pt;counter-reset: i1 1; }
 #l15> li>*:first-child:before {counter-increment: i1; content: "("counter(i1, decimal)") "; color: black; font-family:"Lucida Sans Unicode", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10.5pt; }
 #l15> li:first-child>*:first-child:before {counter-increment: i1 0;  }
 #l16 {padding-left: 0pt;counter-reset: g2 1; }
 #l16> li>*:first-child:before {counter-increment: g2; content: counter(g1, decimal)"."counter(g2, decimal)" "; color: black; font-family:Arial, sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 12pt; }
 #l16> li:first-child>*:first-child:before {counter-increment: g2 0;  }
 #l17 {padding-left: 0pt;counter-reset: g3 1; }
 #l17> li>*:first-child:before {counter-increment: g3; content: counter(g1, decimal)"."counter(g2, decimal)"."counter(g3, decimal)" "; color: black; font-family:Arial, sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l17> li:first-child>*:first-child:before {counter-increment: g3 0;  }
 table, tbody {vertical-align: top; overflow: visible; }
</style></head><body><p style="text-indent: 0pt;text-align: left;"><span><img width="790" height="1119" alt="image" src="Modbus Protocol EN - SIGEN (1)/Image_001.png"/></span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><h1 style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;line-height: 167%;text-align: left;">Sigenergy Modbus Protocol</h1><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1" style="padding-top: 13pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">Version: V2.8</p><p class="s1" style="padding-top: 15pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">Release date: 2025-11-28</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-top: 7pt;padding-left: 50pt;text-indent: 0pt;text-align: justify;"><span class="h2" style=" background-color: #E7E6E6;">Copyright Notice                                                  </span></p><p class="s2" style="padding-top: 5pt;padding-left: 50pt;text-indent: 0pt;text-align: justify;">Copyright© 2023 Sigenergy Technology Co., Ltd. All Rights Reserved.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s2" style="padding-left: 50pt;text-indent: 0pt;line-height: 119%;text-align: justify;">Description  in  this  document  may  contain  predictive  statements regarding  financial  and  operating  results,  product  portfolio,  new technology, configurations and features of product. Several factors could cause difference between actual results and those expressed or implied in the predictive statements. Therefore, description in this document  is  provided  for  reference  purpose  only  and  constitutes neither an offer nor an acceptance. Sigenergy Technology Co., Ltd. may change the information at any time without notice.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 50pt;text-indent: 0pt;text-align: left;"><span><img width="180" height="37" alt="image" src="Modbus Protocol EN - SIGEN (1)/Image_002.jpg"/></span></p><p class="s2" style="padding-top: 9pt;padding-left: 50pt;text-indent: 0pt;line-height: 119%;text-align: justify;">and   other   Sigenergy   trademarks   are   owned   by   Sigenergy Technology Co., Ltd.</p><p class="s2" style="padding-left: 50pt;text-indent: 0pt;line-height: 119%;text-align: justify;">All trademarks and registered trademarks in this document belong to their owners.</p><h3 style="padding-top: 6pt;padding-left: 163pt;text-indent: 0pt;text-align: center;">Contents</h3><ol id="l1"><li><p style="padding-top: 14pt;padding-left: 58pt;text-indent: -8pt;text-align: left;"><a href="#bookmark1" class="a">Introduction </a><a href="#bookmark1" class="s3">1</a></p></li><li><p style="padding-top: 15pt;padding-left: 61pt;text-indent: -11pt;text-align: left;"><a href="#bookmark3" class="a">Applicable Model </a><a href="#bookmark3" class="s3">2</a></p></li><li><p style="padding-top: 15pt;padding-left: 60pt;text-indent: -10pt;text-align: left;"><a href="#bookmark8" class="a">Communication Interface </a><a href="#bookmark8" class="s3">3</a></p><p style="padding-top: 15pt;padding-left: 71pt;text-indent: 0pt;text-align: left;"><a href="#bookmark9" class="a">3.1 RS485 </a><a href="#bookmark9" class="s3">3</a></p><ol id="l2"><li><p style="padding-top: 15pt;padding-left: 88pt;text-indent: -17pt;text-align: left;"><a href="#bookmark10" class="a">Fast Ethernet/WLAN/Optical fiber/4G </a><a href="#bookmark10" class="s3">4</a></p></li><li><p style="padding-top: 15pt;padding-left: 88pt;text-indent: -17pt;text-align: left;"><a href="#bookmark11" class="a">Fast Ethernet/WLAN/Optical fiber/4G* </a><a href="#bookmark11" class="s3">4</a></p></li></ol></li><li><p style="padding-top: 15pt;padding-left: 61pt;text-indent: -11pt;text-align: left;"><a href="#bookmark16" class="a">Technical Terms </a><a href="#bookmark16" class="s3">5</a></p><ol id="l3"><ol id="l4"><li><p style="padding-top: 15pt;padding-left: 86pt;text-indent: -15pt;text-align: left;"><a href="#bookmark17" class="a">Technical item name specification </a><a href="#bookmark17" class="s3">5</a></p></li><li><p style="padding-top: 15pt;padding-left: 88pt;text-indent: -17pt;text-align: left;"><a href="#bookmark18" class="a">Interaction timeout </a><a href="#bookmark18" class="s3">6</a></p></li><li><p style="padding-top: 15pt;padding-left: 88pt;text-indent: -17pt;text-align: left;"><a href="#bookmark19" class="a">Alarm severity level definition </a><a href="#bookmark19" class="s3">7</a></p></li></ol></ol></li><li><p style="padding-top: 15pt;padding-left: 61pt;text-indent: -11pt;text-align: left;"><a href="#bookmark27" class="a">Register Address Definition </a><a href="#bookmark27" class="s3">7</a></p></li></ol><ol id="l5"><ol id="l6"><li><p style="padding-top: 15pt;padding-left: 107pt;text-indent: -15pt;text-align: left;"><a href="#bookmark28" class="a">Plant running information address definition (input register) </a><a href="#bookmark28" class="s3">7</a></p></li><li><p style="padding-top: 15pt;padding-left: 109pt;text-indent: -17pt;text-align: left;"><a href="#bookmark29" class="a">Plant parameter setting address definition (holding register) </a><a href="#bookmark29" class="s3">15</a></p></li><li><p style="padding-top: 15pt;padding-left: 92pt;text-indent: 0pt;line-height: 193%;text-align: left;"><a href="#bookmark30" class="a">Hybrid inverter running information address definition (input register) </a><a href="#bookmark30" class="s3">20</a></p></li><li><p style="padding-left: 92pt;text-indent: 0pt;line-height: 193%;text-align: left;"><a href="#bookmark31" class="a">Hybrid inverter parameter setting address definition (holding register) </a><a href="#bookmark31" class="s3">28</a></p></li><li><p style="padding-left: 110pt;text-indent: -18pt;text-align: left;"><a href="#bookmark32" class="a">AC-Charger running information address definition (input register)</a><a href="#bookmark32" class="s3">28</a></p></li><li><p style="padding-top: 15pt;padding-left: 50pt;text-indent: 42pt;line-height: 193%;text-align: left;"><a href="#bookmark33" class="a">AC-Charger parameter setting address definition (holding register)</a><a href="#bookmark33" class="s3">2</a><a href="#bookmark41" class="s3">9 </a><a href="#bookmark41" class="a">6. Modbus Protocol Command Overview </a><a href="#bookmark41" class="s3">30</a></p></li></ol></ol><ol id="l7"><ol id="l8"><li><p style="padding-left: 86pt;text-indent: -15pt;text-align: left;"><a href="#bookmark42" class="a">Function code </a><a href="#bookmark42" class="s3">30</a></p><ol id="l9"><li><p style="padding-top: 8pt;padding-left: 112pt;text-indent: -20pt;text-align: left;"><a href="#bookmark43" class="a">Read Holding Register </a><a href="#bookmark43" class="s3">31</a></p></li><li><p style="padding-top: 15pt;padding-left: 115pt;text-indent: -23pt;text-align: left;"><a href="#bookmark44" class="a">Read Input Register </a><a href="#bookmark44" class="s3">32</a></p></li><li><p style="padding-top: 15pt;padding-left: 115pt;text-indent: -23pt;text-align: left;"><a href="#bookmark45" class="a">Write a single Register </a><a href="#bookmark45" class="s3">33</a></p></li><li><p style="padding-top: 15pt;padding-left: 115pt;text-indent: -23pt;text-align: left;"><a href="#bookmark46" class="a">Write multiple Registers </a><a href="#bookmark46" class="s3">34</a></p></li></ol></li><li><p style="padding-top: 15pt;padding-left: 88pt;text-indent: -17pt;text-align: left;"><a href="#bookmark47" class="a">Exception code </a><a href="#bookmark47" class="s3">35</a></p></li></ol></ol><p style="padding-top: 15pt;padding-left: 50pt;text-indent: 0pt;text-align: left;"><a href="#bookmark49" class="a">Appendix 1 Running state </a><a href="#bookmark49" class="s3">36</a></p><p style="padding-top: 15pt;padding-left: 50pt;text-indent: 0pt;text-align: left;"><a href="#bookmark51" class="a">Appendix 2 PCS alarm code -- 1 </a><a href="#bookmark51" class="s3">36</a></p><p style="padding-top: 15pt;padding-left: 50pt;text-indent: 0pt;text-align: left;"><a href="#bookmark53" class="a">Appendix 3 PCS alarm code -- 2 </a><a href="#bookmark53" class="s3">37</a></p><p style="padding-top: 15pt;padding-left: 50pt;text-indent: 0pt;text-align: left;"><a href="#bookmark55" class="a">Appendix 4 ESS alarm code </a><a href="#bookmark55" class="s3">38</a></p><p style="padding-top: 15pt;padding-left: 50pt;text-indent: 0pt;text-align: left;"><a href="#bookmark57" class="a">Appendix 5 Gateway alarm code </a><a href="#bookmark57" class="s3">38</a></p><p style="padding-top: 15pt;padding-left: 50pt;text-indent: 0pt;text-align: left;"><a href="#bookmark59" class="a">Appendix 6 Remote EMS control mode </a><a href="#bookmark59" class="s3">39</a></p><p style="padding-top: 15pt;padding-left: 50pt;text-indent: 0pt;text-align: left;"><a href="#bookmark61" class="a">Appendix 7 AC-Charger system state </a><a href="#bookmark61" class="s3">40</a></p><p style="padding-top: 15pt;padding-left: 50pt;text-indent: 0pt;text-align: left;"><a href="#bookmark63" class="a">Appendix 8 AC-Charger alarm code -- 1 </a><a href="#bookmark63" class="s3">40</a></p><p style="padding-top: 15pt;padding-left: 50pt;text-indent: 0pt;text-align: left;"><a href="#bookmark65" class="a">Appendix 9 AC-Charger alarm code -- 2 </a><a href="#bookmark65" class="s3">41</a></p><p style="padding-top: 15pt;padding-left: 50pt;text-indent: 0pt;text-align: left;"><a href="#bookmark67" class="a">Appendix 10 AC-Charger alarm code -- 3 </a><a href="#bookmark67" class="s3">42</a></p><p style="padding-top: 15pt;padding-left: 50pt;text-indent: 0pt;text-align: left;"><a href="#bookmark69" class="a">Appendix 11 DC-Charger alarm code </a><a href="#bookmark69" class="s3">42</a></p><p style="padding-top: 15pt;padding-left: 50pt;text-indent: 0pt;text-align: left;"><a href="#bookmark71" class="a">Appendix 12   Plant alarm-1</a><a href="#bookmark71" class="s4">                                                                                                    </a><a href="#bookmark71" class="s3">43</a></p><p style="padding-top: 15pt;padding-left: 50pt;text-indent: 0pt;text-align: left;"><a href="#bookmark73" class="a">Appendix 13 Plant alarm-2 </a><a href="#bookmark73" class="s3">43</a></p><p style="padding-top: 15pt;padding-left: 50pt;text-indent: 0pt;text-align: left;"><a href="#bookmark75" class="a">Appendix 14 DC-Charger running state </a><a href="#bookmark75" class="s3">44</a></p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:49.96pt" cellspacing="0"><tr style="height:42pt"><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" bgcolor="#E7E6E6"><p class="s6" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Version</p></td><td style="width:80pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" bgcolor="#E7E6E6"><p class="s6" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Date</p></td><td style="width:264pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" bgcolor="#E7E6E6"><p class="s6" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Change Description</p></td></tr><tr style="height:63pt"><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:80pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s7" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">2023-08-15</p></td><td style="width:264pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" rowspan="3"><p class="s8" style="padding-left: 5pt;padding-right: 4pt;text-indent: 0pt;text-align: left;">Added description for interaction timeout. Supporting plant-wide power control.</p><p class="s8" style="padding-left: 5pt;text-indent: 0pt;line-height: 15pt;text-align: left;">Added definition for alarm severity.</p><p class="s8" style="padding-left: 5pt;padding-right: 4pt;text-indent: 0pt;text-align: left;">Added a few phase power related registers and mode controlling registers.</p><p class="s8" style="padding-left: 5pt;text-indent: 0pt;line-height: 15pt;text-align: left;">Added DC Charger related registers.</p><p class="s8" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">Modified and added a few remote EMS and ESS control related registers.</p><p class="s8" style="padding-left: 5pt;text-indent: 0pt;line-height: 15pt;text-align: left;">Added description of using different Modbus slave</p><p class="s8" style="padding-left: 5pt;text-indent: 0pt;line-height: 14pt;text-align: left;">address querying different devices or power plant.</p></td></tr><tr style="height:31pt"><td style="width:82pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s7" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">V1.0-V1.8</p></td><td style="width:80pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s7" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">to</p></td></tr><tr style="height:62pt"><td style="width:82pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:80pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s7" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2024-08-05</p></td></tr><tr style="height:105pt"><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s7" style="padding-top: 11pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">V2.0</p></td><td style="width:80pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s7" style="padding-top: 11pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2024-10-14</p></td><td style="width:264pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s8" style="padding-left: 5pt;padding-right: 4pt;text-indent: 0pt;text-align: justify;">Added AC-Charger model and it’s related registers. Added AC-Charger related system state and alarm appendix.</p><p class="s8" style="padding-left: 5pt;padding-right: 4pt;text-indent: 0pt;text-align: justify;">Added    DC-Charger    related    alarm    appendix. Modified appendix names.</p><p class="s8" style="padding-left: 5pt;text-indent: 0pt;line-height: 15pt;text-align: justify;">Modified descriptions of RTU frame and PDU</p><p class="s8" style="padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: justify;">examples in chapter 6.</p></td></tr><tr style="height:75pt"><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s7" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">V2.1</p></td><td style="width:80pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s7" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">2024-10-30</p></td><td style="width:264pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s8" style="padding-left: 5pt;padding-right: 4pt;text-indent: 0pt;text-align: left;">Added “Applicable model abbreviation” definition. Added applicable model columns in chapter 5. Added descriptions for communication interfaces. Added PV related registers. Modified alarm code</p><p class="s8" style="padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">names.</p></td></tr><tr style="height:64pt"><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s7" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">V2.2</p></td><td style="width:80pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s7" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">2024-11-28</p></td><td style="width:264pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s8" style="padding-top: 10pt;padding-left: 5pt;padding-right: 4pt;text-indent: 0pt;text-align: justify;">Added  description  for  plant  broadcast  address. Added inverter level power control related registers. Modified plant parameter registers.</p></td></tr><tr style="height:64pt"><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s7" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">V2.3</p></td><td style="width:80pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s7" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">2024-12-09</p></td><td style="width:264pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s8" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">Added new applicable models.</p></td></tr><tr style="height:64pt"><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s7" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">V2.4</p></td><td style="width:80pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s7" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">2025-02-05</p></td><td style="width:264pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s8" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">Modified a few inverter’s registers.</p></td></tr></table><table style="border-collapse:collapse;margin-left:49.96pt" cellspacing="0"><tr style="height:75pt"><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s7" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">V2.5</p></td><td style="width:80pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s7" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">2025-02-19</p></td><td style="width:264pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s8" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">Added a few plant ESS  related registers, two grid point and two PCS power control registers.</p><p class="s8" style="padding-left: 5pt;padding-right: 4pt;text-indent: 0pt;text-align: left;">Modified comments of a few holding registers. Added a few hybrid inverter battery temperature</p><p class="s8" style="padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">and voltage-related registers.</p></td></tr><tr style="height:180pt"><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s7" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">V2.6</p></td><td style="width:80pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s7" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">2025-03-31</p></td><td style="width:264pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s8" style="padding-left: 5pt;padding-right: 4pt;text-indent: 0pt;text-align: justify;">Added  plant  running  info  registers:plant  PV  total generation,  Total  load  daily  consumption,  Total load consumption(30088-30094); Smart load 1-24 total consumption (30098-30144); smart load 1-24 power(30146-30192);</p><p class="s8" style="padding-left: 5pt;padding-right: 4pt;text-indent: 0pt;text-align: justify;">Added plant parameter setting registers:[ESS] backup  SOC,  charge  cut-off  SOC  and  discharge cut-off SOC(40046 - 40048);</p><p class="s8" style="padding-left: 5pt;padding-right: 4pt;text-indent: 0pt;text-align: justify;">Added hybrid inverter running info registers: ower adjustment related registers feedback value (30613-30619);  PV  daily  generation  and  PV  total</p><p class="s8" style="padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: justify;">generation (31509-31511).</p></td></tr><tr style="height:156pt"><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s7" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">V2.7</p></td><td style="width:80pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s7" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">2025-05.23</p></td><td style="width:264pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s8" style="padding-top: 1pt;padding-left: 5pt;padding-right: 4pt;text-indent: 0pt;line-height: 91%;text-align: justify;">Added plant running info registers: Third party inverter      power(30194),      Cumulative      Energy Interface(<span class="s9">30196-30268</span>);</p><p class="s8" style="padding-left: 5pt;padding-right: 4pt;text-indent: 0pt;text-align: justify;">Added an enumeration to register EMS working mode(30003):  “5:  Full  Feed-in  to  Grid”  and  “9: Custom”</p><p class="s8" style="padding-left: 5pt;padding-right: 4pt;text-indent: 0pt;text-align: justify;">Deleted  hybrid  inverter  setting  parameter:  Grid code(40501)</p><p class="s8" style="padding-left: 5pt;text-indent: 0pt;line-height: 17pt;text-align: justify;">Appendix 1 <span class="s10">“</span>Running state<span class="s10">”</span>added an enumeration:</p><p class="s7" style="padding-left: 5pt;text-indent: 0pt;line-height: 14pt;text-align: justify;">Environmental Abnormality 0x07</p></td></tr><tr style="height:230pt"><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s7" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">V2.8</p></td><td style="width:80pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s7" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">2025-11.28</p></td><td style="width:264pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s8" style="padding-left: 5pt;text-indent: 0pt;line-height: 111%;text-align: left;">Added plant running info registers: <span class="s11">[Grid code]Rated Frequency(30276), [Grid code]Rated Voltage(30277), Current control command value(30279), Merged Alarm6(30280), Merged Alarm7(30281), General load power 30282, Total load power 30284.</span></p><p class="s8" style="padding-left: 5pt;padding-right: 4pt;text-indent: 0pt;line-height: 91%;text-align: justify;">Added plant parameter setting registers: <span class="s11">Active power      regulation      gradient(40049),      Grid      code </span>Interface(<span class="s9">40051-40068</span>).</p><p class="s8" style="padding-left: 5pt;padding-right: 4pt;text-indent: 0pt;line-height: 106%;text-align: left;">Added hybrid inverter running info registers: pv <span class="s11">voltage,   pv current (31066-31105), [DC Charger] </span>Running state 31513.</p><p class="s8" style="padding-left: 5pt;text-indent: 0pt;line-height: 14pt;text-align: left;">Deleted hybrid inverter setting parameter: <span class="s11">Remote</span></p><p class="s11" style="padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">EMS dispatch enable(41500)</p><p class="s8" style="padding-left: 5pt;text-indent: 0pt;line-height: 15pt;text-align: left;">Added <span class="s11">Appendix 12, Appendix 13 and Appendix 14.</span></p><p class="s8" style="padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Added new applicable models.</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"><br/></p><ol id="l10"><li><h3 style="padding-top: 6pt;padding-left: 68pt;text-indent: -18pt;text-align: left;"><a name="bookmark0">Introduction</a><a name="bookmark1">&zwnj;</a></h3><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 50pt;text-indent: 0pt;line-height: 193%;text-align: justify;">This  Modbus  protocol  complies  the  standard  Modbus  Application  protocol specification. The physical media is multiple, such as RS485, Fast Ethernet, WLAN, Optical  fiber  and  4G.  The  figure  below  shows  a  simple  host-slave  mode  in Modbus protocol.</p><p style="padding-left: 50pt;text-indent: 0pt;line-height: 193%;text-align: justify;">Specifically,  in  a  inverter-consisted  power  plant,  to  request  information  or control   an   individual   devices,   Modbus   frames   should   be   sent   to   the corresponding device’s Modbus slave address, which must be set to a unique value  among  a  inverter-consisted  power  plant  in  App.  To  request  plant information or control plant behavior, Modbus frames should be sent to Modbus slave address 247, known as the “plant address”. To control plant behavior and to not receive Modbus reply, Modbus frames should be sent to Modbus slave address 0, known as the “plant broadcast address”.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 157pt;text-indent: 0pt;text-align: left;"><span><img width="268" height="169" alt="image" src="Modbus Protocol EN - SIGEN (1)/Image_003.png"/></span></p></li><li><h3 style="padding-top: 7pt;padding-left: 71pt;text-indent: -21pt;text-align: left;"><a name="bookmark2">Applicable Model</a><a name="bookmark3">&zwnj;</a></h3><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 50pt;text-indent: 0pt;line-height: 193%;text-align: justify;">Table 2-1 lists the machine models applicable to this protocol. Each applicable model abbreviation in the table represents all the machine models listed to its right. In Chapter 5, &quot;Register Address Definition,&quot; each register corresponds to a specific applicable model abbreviation, indicating that the register can only be read or written by the machine models the abbreviation represents.</p><p style="padding-left: 184pt;text-indent: 0pt;text-align: justify;">Table 2-1 Applicable models</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:50.01pt" cellspacing="0"><tr style="height:47pt"><td style="width:72pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" bgcolor="#A3A3A3"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 112%;text-align: left;">Applicable model</p><p class="s11" style="padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">abbreviation</p></td><td style="width:269pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" bgcolor="#A3A3A3"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Model</p></td><td style="width:91pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" bgcolor="#A3A3A3"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Note</p></td></tr><tr style="height:32pt"><td style="width:72pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 9pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Hybrid Inv.</p></td><td style="width:269pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 9pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">SigenStor EC (3.0, 3.6, 4.0, 4.6, 5.0, 6.0, 8.0, 10.0, 12.0) SP series</p></td><td style="width:91pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">MPPT count: 2-4</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">PV count: 2-4</p></td></tr><tr style="height:32pt"><td style="width:72pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:269pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 9pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Sigen Hybrid (3.0, 3.6, 4.0, 4.6, 5.0, 6.0) SP</p></td><td style="width:91pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">MPPT count: 2-4</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">PV count: 2-4</p></td></tr><tr style="height:32pt"><td style="width:72pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:269pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Sigen Hybrid (5.0, 6.0, 8.0, 10.0, 12.0, 15.0, 17.0, 20.0, 25.0, 30.0)</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">TP series</p></td><td style="width:91pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">MPPT count: 2-4</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">PV count: 2-4</p></td></tr><tr style="height:32pt"><td style="width:72pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:269pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">SigenStor EC (5.0, 6.0, 8.0, 10.0, 12.0, 15.0, 17.0, 20.0, 25.0, 30.0)</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">TP/TPLV series</p></td><td style="width:91pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">MPPT count: 2-4</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">PV count: 2-4</p></td></tr><tr style="height:32pt"><td style="width:72pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:269pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 9pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Sigen PV (50, 60, 80, 99.9, 100, 110, 125)M1-HYA series</p></td><td style="width:91pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">MPPT count: 4-8</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">PV count: 8-16</p></td></tr><tr style="height:32pt"><td style="width:72pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:269pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 9pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">PG Controller (3.8, 4.8, 5.7, 7.6, 9.6, 11.4) series</p></td><td style="width:91pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">MPPT count: 2-4</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">PV count: 2-4</p></td></tr><tr style="height:32pt"><td style="width:72pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:269pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 9pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Sigen PV (50, 60, 80, 99.9, 100, 110)M1-HYB series</p></td><td style="width:91pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">MPPT count: 4-8</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">PV count: 8-16</p></td></tr><tr style="height:16pt"><td style="width:72pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">EVAC</p></td><td style="width:269pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Sigen EVAC (7, 11, 22) 4G T2 WH</p></td><td style="width:91pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">/</p></td></tr><tr style="height:16pt"><td style="width:72pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:269pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Sigen EVAC (7, 11, 22) 4G T2SH WH</p></td><td style="width:91pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">/</p></td></tr><tr style="height:16pt"><td style="width:72pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:269pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">PG EVAC (9.6, 11.5) series</p></td><td style="width:91pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">/</p></td></tr><tr style="height:32pt"><td style="width:72pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 9pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">PV Inv.</p></td><td style="width:269pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 9pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Sigen PV Max (3.0, 3.6, 4.0, 4.6, 5.0, 6.0) SP</p></td><td style="width:91pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">MPPT count: 2-4</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">PV count: 2-4</p></td></tr><tr style="height:32pt"><td style="width:72pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:269pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 9pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Sigen PV Max (5.0, 6.0, 8.0, 10.0, 12.0, 15.0, 17.0, 20.0, 25.0) TP</p></td><td style="width:91pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">MPPT count: 2-4</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">PV count: 2-4</p></td></tr><tr style="height:32pt"><td style="width:72pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:269pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 9pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Sigen PV (50, 60, 80, 99.9, 100, 110, 125)M1 series</p></td><td style="width:91pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">MPPT count: 4-8</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">PV count: 8-16</p></td></tr><tr style="height:32pt"><td style="width:72pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:269pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 9pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Sigen PV (500)H1 series</p></td><td style="width:91pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">MPPT count: 18</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">PV count: 36</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"><br/></p></li><li><h3 style="padding-top: 6pt;padding-left: 71pt;text-indent: -21pt;text-align: left;"><a name="bookmark4">Communication Interface</a><a name="bookmark8">&zwnj;</a></h3><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s12" style="padding-left: 50pt;text-indent: 0pt;text-align: left;"><a name="bookmark5">3.1 RS485</a><a name="bookmark9">&zwnj;</a></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-top: 9pt;padding-left: 50pt;text-indent: 0pt;line-height: 193%;text-align: justify;">For applicable model abbreviation type &quot;EVAC&quot; devices, the interface described in this section is not supported.</p><p style="padding-left: 50pt;text-indent: 0pt;line-height: 193%;text-align: justify;">For  applicable  model  abbreviation  type  &quot;Hybrid  Inv.&quot;  and  “PV  Inv.”  devices, third-party controllers only need to connect to one device in the power plant through the interface (RS485) described in this section and can read or write registers  of  all  devices  within  the  power  plant  (with  different  modbus  slave addresses). The power plant can consist of multiple parallel-connected &quot;Hybrid Inv.&quot; or “PV Inv.” devices.</p><p style="padding-left: 162pt;text-indent: 0pt;text-align: justify;">Table 3-1 RS485 interface description</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:50.01pt" cellspacing="0"><tr style="height:16pt"><td style="width:149pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" bgcolor="#A4A4A4"><p class="s8" style="padding-left: 5pt;text-indent: 0pt;line-height: 14pt;text-align: left;">Parameter</p></td><td style="width:276pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" bgcolor="#A4A4A4"><p class="s8" style="padding-left: 5pt;text-indent: 0pt;line-height: 14pt;text-align: left;">Description</p></td></tr><tr style="height:32pt"><td style="width:149pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s7" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Transfer mode</p></td><td style="width:276pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s7" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RTU mode</p></td></tr><tr style="height:32pt"><td style="width:149pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s7" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Communication mode</p></td><td style="width:276pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s7" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Half duplex</p></td></tr><tr style="height:32pt"><td style="width:149pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s7" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Baud rate</p></td><td style="width:276pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s7" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">9600bps(default)</p></td></tr><tr style="height:32pt"><td style="width:149pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s7" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Start bit</p></td><td style="width:276pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s7" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">1</p></td></tr><tr style="height:32pt"><td style="width:149pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s7" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Data bit</p></td><td style="width:276pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s7" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">8</p></td></tr><tr style="height:32pt"><td style="width:149pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s7" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Check bit</p></td><td style="width:276pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s7" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">None</p></td></tr><tr style="height:32pt"><td style="width:149pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s7" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Stop bit</p></td><td style="width:276pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s7" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">1</p></td></tr></table><ol id="l11"><ol id="l12"><li><p class="s12" style="padding-top: 9pt;padding-left: 73pt;text-indent: -23pt;text-align: left;"><a name="bookmark6">Fast Ethernet/WLAN/Optical fiber/4G</a><a name="bookmark10">&zwnj;</a></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-top: 9pt;padding-left: 50pt;text-indent: 0pt;line-height: 193%;text-align: justify;">For  applicable  model  abbreviation  type  &quot;Hybrid  Inv.&quot;  and  “PV  Inv.”  devices, third-party controllers only need to connect to one device in the power plant through the interface described in this section and can read or write registers of all devices within the power plant (with different modbus slave addresses). The power  plant  can  consist  of  multiple  parallel-connected  &quot;Hybrid  Inv.&quot;  or  “PV Inv.” devices.</p><p style="padding-left: 50pt;text-indent: 0pt;line-height: 193%;text-align: justify;">For applicable model abbreviation type “EVAC” device, it must be connected to a &quot;Hybrid Inv.&quot; or “PV Inv.”device. Third-party controllers have to connect to the &quot;Hybrid Inv.&quot; or “PV Inv.” device using the interface described in this section to access registers of the “EVAC” device.</p><p style="padding-left: 82pt;text-indent: 0pt;text-align: justify;">Table 3-2 Fast Ethernet/WLAN/Optical fiber/4G interface description</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:50.01pt" cellspacing="0"><tr style="height:16pt"><td style="width:149pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" bgcolor="#A4A4A4"><p class="s8" style="padding-left: 5pt;text-indent: 0pt;line-height: 14pt;text-align: left;">Parameter</p></td><td style="width:276pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" bgcolor="#A4A4A4"><p class="s8" style="padding-left: 5pt;text-indent: 0pt;line-height: 14pt;text-align: left;">Description</p></td></tr><tr style="height:32pt"><td style="width:149pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s7" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Transfer mode</p></td><td style="width:276pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s7" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">TCP mode</p></td></tr><tr style="height:32pt"><td style="width:149pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s7" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Communication mode</p></td><td style="width:276pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s7" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Full duplex</p></td></tr><tr style="height:32pt"><td style="width:149pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s7" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Link layer Mode</p></td><td style="width:276pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s7" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">TCP Server</p></td></tr><tr style="height:32pt"><td style="width:149pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s7" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Application layer Mode</p></td><td style="width:276pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s7" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Slave</p></td></tr><tr style="height:32pt"><td style="width:149pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s7" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Port</p></td><td style="width:276pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s7" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">502</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"><br/></p></li><li><p class="s12" style="padding-left: 73pt;text-indent: -23pt;text-align: left;"><a name="bookmark7">Fast Ethernet/WLAN/Optical fiber/4G*</a><a name="bookmark11">&zwnj;</a></p></li></ol></ol><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-top: 9pt;padding-left: 50pt;text-indent: 0pt;line-height: 193%;text-align: justify;">For  applicable  model  abbreviation  type  &quot;Hybrid  Inv.&quot;  and  “PV  Inv.”  devices, third-party controllers only need to connect to one device in the power plant</p><p style="padding-top: 8pt;padding-left: 50pt;text-indent: 0pt;line-height: 193%;text-align: justify;">through the interface described in this section and can read or write registers of all devices within the power plant (with different modbus slave addresses). The power  plant  can  consist  of  multiple  parallel-connected  &quot;Hybrid  Inv.&quot;  or  “PV Inv.” devices.</p><p style="padding-left: 50pt;text-indent: 0pt;line-height: 193%;text-align: justify;">For applicable model abbreviation type “EVAC” device, it must be connected to a &quot;Hybrid Inv.&quot; or “PV Inv.” device. Third-party controllers have to connect to the &quot;Hybrid Inv.&quot; or “PV Inv.” device using the interface described in this section to access registers of the “EVAC” device.</p><p style="padding-left: 82pt;text-indent: 0pt;text-align: justify;">Table 3-3 Fast Ethernet/WLAN/Optical fiber/4G interface description</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:50.01pt" cellspacing="0"><tr style="height:16pt"><td style="width:149pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" bgcolor="#A4A4A4"><p class="s8" style="padding-left: 5pt;text-indent: 0pt;line-height: 14pt;text-align: left;">Parameter</p></td><td style="width:276pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" bgcolor="#A4A4A4"><p class="s8" style="padding-left: 5pt;text-indent: 0pt;line-height: 14pt;text-align: left;">Description</p></td></tr><tr style="height:32pt"><td style="width:149pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s7" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Transfer mode</p></td><td style="width:276pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s7" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">TCP mode</p></td></tr><tr style="height:32pt"><td style="width:149pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s7" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Communication mode</p></td><td style="width:276pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s7" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Full duplex</p></td></tr><tr style="height:32pt"><td style="width:149pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s7" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Link layer Mode</p></td><td style="width:276pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s7" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">TCP Client</p></td></tr><tr style="height:32pt"><td style="width:149pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s7" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Application layer Mode</p></td><td style="width:276pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s7" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Slave</p></td></tr><tr style="height:32pt"><td style="width:149pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s7" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Port</p></td><td style="width:276pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s7" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">custom</p></td></tr></table><p class="s13" style="padding-top: 1pt;padding-left: 50pt;text-indent: 0pt;line-height: 112%;text-align: justify;">*Note :To be specific, if 4G is the only physical communication media, the protocol then only supports one inverter device to connect the third party cloud as a client.</p><p style="text-indent: 0pt;text-align: left;"><br/></p></li><li><h3 style="padding-left: 73pt;text-indent: -23pt;text-align: left;"><a name="bookmark12">Technical Terms</a><a name="bookmark16">&zwnj;</a></h3><p style="text-indent: 0pt;text-align: left;"><br/></p><ol id="l13"><li><p class="s12" style="padding-left: 71pt;text-indent: -22pt;text-align: left;"><a name="bookmark13">Technical item name specification:</a><a name="bookmark17">&zwnj;</a></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-top: 9pt;padding-left: 163pt;text-indent: 0pt;text-align: center;">Table 4-1 Technical item description</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:50.01pt" cellspacing="0"><tr style="height:15pt"><td style="width:145pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" bgcolor="#A4A4A4"><p class="s8" style="padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Item</p></td><td style="width:280pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" bgcolor="#A4A4A4"><p class="s8" style="padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Description</p></td></tr><tr style="height:30pt"><td style="width:145pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s8" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Host</p></td><td style="width:280pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s8" style="padding-left: 5pt;text-indent: 0pt;line-height: 15pt;text-align: left;">The one that initiates an application request is referred</p><p class="s8" style="padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">to the host</p></td></tr></table><table style="border-collapse:collapse;margin-left:50.01pt" cellspacing="0"><tr style="height:30pt"><td style="width:145pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s8" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Slave</p></td><td style="width:280pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s8" style="padding-left: 5pt;text-indent: 0pt;line-height: 15pt;text-align: left;">The one that responds to an application request is</p><p class="s8" style="padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">referred to the slave</p></td></tr><tr style="height:30pt"><td style="width:145pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s8" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Access plant address</p></td><td style="width:280pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s8" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">247</p></td></tr><tr style="height:30pt"><td style="width:145pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s8" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Plant broadcast address</p></td><td style="width:280pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s8" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">0</p></td></tr><tr style="height:30pt"><td style="width:145pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s8" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Slave address range</p></td><td style="width:280pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s8" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">1-246</p></td></tr><tr style="height:30pt"><td style="width:145pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s8" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">U16</p></td><td style="width:280pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s8" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Unsigned integer of 16-bit</p></td></tr><tr style="height:30pt"><td style="width:145pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s8" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">U32</p></td><td style="width:280pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s8" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Unsigned integer of 32-bit</p></td></tr><tr style="height:30pt"><td style="width:145pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s8" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">U64</p></td><td style="width:280pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s8" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Unsigned integer of 64-bit</p></td></tr><tr style="height:30pt"><td style="width:145pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s8" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">S16</p></td><td style="width:280pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s8" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Signed integer of 16-bit</p></td></tr><tr style="height:30pt"><td style="width:145pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s8" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">S32</p></td><td style="width:280pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s8" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Signed integer of 32-bit</p></td></tr><tr style="height:30pt"><td style="width:145pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s8" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">STRING</p></td><td style="width:280pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s8" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Character string in ASCII</p></td></tr><tr style="height:30pt"><td style="width:145pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s8" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:280pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s8" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Read only, only support 0x04 command</p></td></tr><tr style="height:30pt"><td style="width:145pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s8" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">WO</p></td><td style="width:280pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s8" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Write only, only support 0x06 command</p></td></tr><tr style="height:30pt"><td style="width:145pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s8" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RW</p></td><td style="width:280pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s8" style="padding-top: 5pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Read and write, support 0x04<span class="s10">、</span>0x06<span class="s10">、</span>0x10 command</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"><br/></p></li><li><p class="s12" style="padding-top: 6pt;padding-left: 74pt;text-indent: -24pt;text-align: left;"><a name="bookmark14">Interaction timeout</a><a name="bookmark18">&zwnj;</a></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-top: 9pt;padding-left: 50pt;text-indent: 0pt;line-height: 193%;text-align: justify;">A communication process following the Modbus protocol should always be stared by a host.</p><p style="padding-left: 50pt;text-indent: 0pt;text-align: justify;">Minimum Request period : 1000 ms</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 50pt;text-indent: 0pt;line-height: 193%;text-align: justify;">After sending  an  unicast  request,  before  receiving  a respond  from  the  slave device, the host should wait for up to 1000ms to send a new unicast request to the slave device. If no respond is received from the slave device after waiting for 1000  ms,  the  host  should  regard  this  request  as  a  timeout.  In  poor  network</p><p style="padding-top: 8pt;padding-left: 50pt;text-indent: 0pt;line-height: 193%;text-align: left;">conditions or when using extra-long RS485 connections, it may be necessary to appropriately increase the minimum request period.</p><p style="padding-left: 50pt;text-indent: 0pt;text-align: left;">Plant broadcast address:</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 50pt;text-indent: 0pt;line-height: 193%;text-align: left;">When  the  host  sends  a  broadcast  request  to  Modbus  slave  address  0,  the devices will perform but will not reply Modbus frame.</p><p style="text-indent: 0pt;text-align: left;"><br/></p></li><li><p class="s12" style="padding-left: 74pt;text-indent: -24pt;text-align: left;"><a name="bookmark15">Alarm severity level definition</a><a name="bookmark19">&zwnj;</a></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-top: 9pt;padding-left: 50pt;text-indent: 0pt;text-align: justify;">There are only two levels of alarms, and their definitions are as follows:</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 50pt;text-indent: 0pt;line-height: 184%;text-align: justify;">Critical   Alarm<span class="s2">:  </span>The   external   environment   does   not   meet   the   operating conditions for the device, or a serious device fault has occurred. The device will enter fault mode and stop operating. The alarm can be automatically cleared</p><p style="padding-top: 1pt;padding-left: 50pt;text-indent: 0pt;text-align: justify;">once the external conditions or the device fault is resolved.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 50pt;text-indent: 0pt;line-height: 184%;text-align: justify;">General Alarm<span class="s2">: </span>Due to minor faults either in the external environment or within the device, the device can still operate normally or at a reduced capacity. The alarm can be automatically cleared once the external conditions or the device</p><p style="padding-top: 1pt;padding-left: 50pt;text-indent: 0pt;text-align: justify;">fault is resolved.</p><p style="text-indent: 0pt;text-align: left;"><br/></p></li></ol></li><li><h3 style="padding-left: 72pt;text-indent: -22pt;text-align: left;"><a name="bookmark20">Register Address Definition</a><a name="bookmark27">&zwnj;</a></h3><p style="text-indent: 0pt;text-align: left;"><br/></p><ol id="l14"><li><p class="s12" style="padding-left: 71pt;text-indent: -21pt;text-align: left;"><a name="bookmark21">Plant running information address definition (input register)</a><a name="bookmark28">&zwnj;</a></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-top: 9pt;padding-left: 50pt;text-indent: 0pt;line-height: 193%;text-align: justify;">The registers below can only be accessed by slave address 247, namely “plant address”. To obtain power plant data, inquiries should be send to address 247.</p><p style="padding-left: 119pt;text-indent: 0pt;text-align: left;">Table 5-1 Plant running information address definition</p><table style="border-collapse:collapse;margin-left:6.36pt" cellspacing="0"><tr style="height:47pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" bgcolor="#A4A4A4"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">No</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">.</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" bgcolor="#A4A4A4"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Name</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" bgcolor="#A4A4A4"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Add.</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" bgcolor="#A4A4A4"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;padding-right: 7pt;text-indent: 0pt;line-height: 112%;text-align: left;">QT Y</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" bgcolor="#A4A4A4"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;padding-right: 4pt;text-indent: 0pt;line-height: 112%;text-align: left;">Per m.</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" bgcolor="#A4A4A4"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;padding-right: 5pt;text-indent: 0pt;line-height: 112%;text-align: left;">Data Type</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" bgcolor="#A4A4A4"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Gain</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" bgcolor="#A4A4A4"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Unit</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" bgcolor="#A4A4A4"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;padding-right: 4pt;text-indent: 0pt;line-height: 112%;text-align: left;">Hyb rid</p><p class="s11" style="padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Inv,</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" bgcolor="#A4A4A4"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">PV</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">inv.</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" bgcolor="#A4A4A4"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Comment</p></td></tr><tr style="height:32pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">1</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">System time</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">30000</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">U32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">1</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">s</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Epoch seconds</p></td></tr><tr style="height:32pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">System time zone</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">30002</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">1</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">S16</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">1</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">min</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:94pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">3</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">EMS work mode</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">30003</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">1</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">U16</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">N/A</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">N/A</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;padding-right: 15pt;text-indent: 0pt;line-height: 112%;text-align: left;">0: Max self consumption; 1: AI Mode;</p><p class="s11" style="padding-left: 5pt;text-indent: 0pt;line-height: 14pt;text-align: left;">2: TOU</p><p class="s11" style="padding-left: 5pt;padding-right: 36pt;text-indent: 0pt;line-height: 16pt;text-align: justify;">5: Full Feed-in to Grid 7: Remote EMS mode 9: Custom</p></td></tr><tr style="height:63pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">4</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;padding-right: 19pt;text-indent: 0pt;line-height: 112%;text-align: left;">[Grid Sensor] Status</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">30004</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">1</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">U16</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">N/A</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">N/A</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;padding-right: 45pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(gateway or meter connection status) 0: not connected</p><p class="s11" style="padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: justify;">1: connected</p></td></tr><tr style="height:78pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">5</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;padding-right: 19pt;text-indent: 0pt;line-height: 112%;text-align: left;">[Grid sensor] Active power</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">30005</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">S32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">1000</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kW</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;padding-right: 20pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Data collected from grid sensor at grid to system checkpoint;</p><p class="s11" style="padding-left: 5pt;text-indent: 0pt;line-height: 14pt;text-align: left;">&gt;0 buy from grid; &lt;0 sell to</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">grid</p></td></tr><tr style="height:47pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">6</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;padding-right: 19pt;text-indent: 0pt;line-height: 112%;text-align: left;">[Grid sensor] Reactive power</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">30007</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">S32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">1000</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kVar</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 112%;text-align: left;">Data collected from grid sensor at grid to system</p><p class="s11" style="padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">checkpoint;</p></td></tr><tr style="height:47pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">7</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">On/Off Grid status</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">30009</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">1</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">U16</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">N/A</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">N/A</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">0: on grid</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">1: off grid (auto)</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">2: off grid (manual)</p></td></tr><tr style="height:47pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">8</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Max active power</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">30010</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">U32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">1000</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kW</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">This is should be the base</p><p class="s11" style="padding-left: 5pt;text-indent: 0pt;line-height: 16pt;text-align: left;">value of all active power adjustment actions</p></td></tr><tr style="height:47pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">9</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 112%;text-align: left;">Max apparent power</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">30012</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">U32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">1000</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kVar</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 112%;text-align: left;">This is should be the base value of all reactive power</p><p class="s11" style="padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">adjustment actions</p></td></tr><tr style="height:32pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">10</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">[ESS] SOC</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">30014</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">1</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">U16</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">10</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">%</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:32pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">11</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Plant phase A</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">active power</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">30015</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">S32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">1000</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kW</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:32pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">12</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Plant phase B</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">active power</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">30017</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">S32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">1000</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kW</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:32pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">13</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Plant phase C</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">active power</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">30019</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">S32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">1000</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kW</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr></table><table style="border-collapse:collapse;margin-left:6.36pt" cellspacing="0"><tr style="height:32pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">14</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Plant phase A</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">reactive power</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">30021</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">S32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">1000</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kVar</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:32pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">15</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Plant phase B</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">reactive power</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 2pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">30023</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">S32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">1000</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kVar</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:32pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">16</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Plant phase C</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">reactive power</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 2pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">30025</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">S32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">1000</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kVar</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:63pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">17</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;padding-right: 28pt;text-indent: 0pt;line-height: 112%;text-align: left;">Merged Alarm1</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 2pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">30027</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">1</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">U16</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">N/A</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">N/A</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;line-height: 112%;text-align: left;">If any hybrid inverter has alarm , then this alarm will be set accordingly. Refer to</p><p class="s11" style="padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Appendix 2</p></td></tr><tr style="height:63pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">18</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;padding-right: 28pt;text-indent: 0pt;line-height: 112%;text-align: left;">Merged Alarm2</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 2pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">30028</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">1</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">U16</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">N/A</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">N/A</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;padding-right: 12pt;text-indent: 0pt;line-height: 112%;text-align: left;">If any hybrid inverter has alarm , then this alarm will be set accordingly.</p><p class="s11" style="padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Refer to Appendix 3</p></td></tr><tr style="height:63pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">19</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;padding-right: 28pt;text-indent: 0pt;line-height: 112%;text-align: left;">Merged Alarm3</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 2pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">30029</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">1</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">U16</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">N/A</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">N/A</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;padding-right: 12pt;text-indent: 0pt;line-height: 112%;text-align: left;">If any hybrid inverter has alarm , then this alarm will be set accordingly.</p><p class="s11" style="padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Refer to Appendix 4</p></td></tr><tr style="height:63pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">20</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;padding-right: 28pt;text-indent: 0pt;line-height: 112%;text-align: left;">Merged Alarm4</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 2pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">30030</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">1</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">U16</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">N/A</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">N/A</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;padding-right: 12pt;text-indent: 0pt;line-height: 112%;text-align: left;">If any hybrid inverter has alarm , then this alarm will be set accordingly.</p><p class="s11" style="padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Refer to Appendix 5</p></td></tr><tr style="height:32pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">21</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Plant active power</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">30031</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">S32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">1000</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kW</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:32pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">22</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Plant reactive</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">power</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 2pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">30033</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">S32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">1000</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kVar</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:32pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">23</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Photovoltaic</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">power</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 2pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">30035</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">S32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">1000</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kW</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:32pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">24</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">[ESS] Power</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 2pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">30037</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">S32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">1000</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kW</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">&lt;0: discharging</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">&gt;0: charging</p></td></tr><tr style="height:47pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">25</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 112%;text-align: left;">Available max active power</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 2pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">30039</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">U32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">1000</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kW</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 112%;text-align: left;">Feed to the ac terminal. Count only the running</p><p class="s11" style="padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">inverters</p></td></tr><tr style="height:63pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">26</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;padding-right: 19pt;text-indent: 0pt;line-height: 112%;text-align: left;">Available min active power</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">30041</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">U32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">1000</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kW</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;padding-right: 15pt;text-indent: 0pt;line-height: 112%;text-align: left;">Absorb from the ac terminal.</p><p class="s11" style="padding-left: 5pt;text-indent: 0pt;line-height: 14pt;text-align: left;">Count only the running</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">inverters</p></td></tr><tr style="height:47pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">27</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;padding-right: 21pt;text-indent: 0pt;line-height: 112%;text-align: left;">Available max reactive power</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 2pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">30043</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">U32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">1000</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kVar</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Feed to the ac terminal.</p><p class="s11" style="padding-left: 5pt;padding-right: 27pt;text-indent: 0pt;line-height: 16pt;text-align: left;">Count only the running inverters</p></td></tr><tr style="height:47pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">28</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 112%;text-align: left;">Available min reactive power</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 2pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">30045</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">U32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">1000</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kVar</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;padding-right: 15pt;text-indent: 0pt;line-height: 112%;text-align: left;">Absorb from the ac terminal.</p><p class="s11" style="padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Count only the running</p></td></tr></table><table style="border-collapse:collapse;margin-left:6.36pt" cellspacing="0"><tr style="height:16pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">inverters</p></td></tr><tr style="height:32pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">29</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">[ESS]Available max</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">charging power</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 2pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">30047</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">U32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">1000</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kW</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Count only the running</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">inverters</p></td></tr><tr style="height:32pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">30</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">[ESS]Available max</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">discharging power</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 2pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">30049</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">U32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">1000</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kW</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Count only the running</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">inverters</p></td></tr><tr style="height:32pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">31</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Plant running state</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">30051</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">1</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">U16</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">N/A</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">N/A</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Refer to Appendix 1</p></td></tr><tr style="height:78pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">32</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;padding-right: 19pt;text-indent: 0pt;line-height: 112%;text-align: left;">[Grid sensor] Phase A active power</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 2pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">30052</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">S32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">1000</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kW</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;padding-right: 20pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Data collected from grid sensor at grid to system checkpoint;</p><p class="s11" style="padding-left: 5pt;text-indent: 0pt;line-height: 14pt;text-align: left;">&gt;0 buy from grid; &lt;0 sell to</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">grid</p></td></tr><tr style="height:78pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">33</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;padding-right: 24pt;text-indent: 0pt;line-height: 112%;text-align: left;">[Grid sensor] Phase B active power</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 2pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">30054</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">S32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">1000</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kW</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;padding-right: 20pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Data collected from grid sensor at grid to system checkpoint;</p><p class="s11" style="padding-left: 5pt;text-indent: 0pt;line-height: 14pt;text-align: left;">&gt;0 buy from grid; &lt;0 sell to</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">grid</p></td></tr><tr style="height:78pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">34</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;padding-right: 19pt;text-indent: 0pt;line-height: 112%;text-align: left;">[Grid sensor] Phase C active power</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 2pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">30056</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">S32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">1000</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kW</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;padding-right: 20pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Data collected from grid sensor at grid to system checkpoint;</p><p class="s11" style="padding-left: 5pt;text-indent: 0pt;line-height: 14pt;text-align: left;">&gt;0 buy from grid; &lt;0 sell to</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">grid</p></td></tr><tr style="height:63pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">35</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;padding-right: 4pt;text-indent: 0pt;line-height: 112%;text-align: left;">[Grid sensor] Phase A reactive power</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 2pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">30058</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">S32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">1000</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kVar</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;padding-right: 20pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Data collected from grid sensor at grid to system checkpoint;</p></td></tr><tr style="height:63pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">36</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;padding-right: 14pt;text-indent: 0pt;line-height: 112%;text-align: left;">[Grid sensor] Phase B reactive power</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 2pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">30060</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">S32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">1000</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kVar</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;padding-right: 20pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Data collected from grid sensor at grid to system checkpoint;</p></td></tr><tr style="height:63pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">37</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;padding-right: 13pt;text-indent: 0pt;line-height: 112%;text-align: left;">[Grid sensor] Phase C reactive power</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 2pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">30062</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">S32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">1000</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kVar</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;padding-right: 20pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Data collected from grid sensor at grid to system checkpoint;</p></td></tr><tr style="height:32pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">38</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">[ESS]Available max</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">charging capacity</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 2pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">30064</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">U32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">100</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kWh</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Count only the running</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">inverters</p></td></tr><tr style="height:47pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">39</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 112%;text-align: left;">[ESS]Available max discharging</p><p class="s11" style="padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">capacity</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 2pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">30066</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">U32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">100</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kWh</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;padding-right: 27pt;text-indent: 0pt;line-height: 112%;text-align: left;">Count only the running inverters</p></td></tr><tr style="height:32pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">40</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">[ESS] Rated</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">charging power</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 2pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">30068</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">U32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">1000</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kW</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:32pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">41</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">[ESS] Rated</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">discharging power</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 2pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">30070</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">U32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">1000</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kW</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr></table><table style="border-collapse:collapse;margin-left:6.36pt" cellspacing="0"><tr style="height:63pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">42</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;padding-right: 28pt;text-indent: 0pt;line-height: 112%;text-align: left;">Merged Alarm5</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">30072</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">1</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">U16</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">N/A</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">N/A</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;padding-right: 12pt;text-indent: 0pt;line-height: 112%;text-align: left;">If any hybrid inverter has alarm , then this alarm will be set accordingly.</p><p class="s11" style="padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Refer to Appendix 11</p></td></tr><tr style="height:16pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">43</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Reserved</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">30073</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">10</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">N/A</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">N/A</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">N/A</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:32pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">44</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">[ESS] Rated energy</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">capacity</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">30083</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">U32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">100</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kWh</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:32pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">45</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">[ESS] Charge</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Cut-Off SOC</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">30085</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">1</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">U16</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">10</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">%</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:32pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">46</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">[ESS] Discharge</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Cut-Off SOC</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">30086</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">1</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">U16</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">10</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">%</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:78pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">47</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">[ESS] SOH</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">30087</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">1</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">U16</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">10</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">%</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;padding-right: 15pt;text-indent: 0pt;line-height: 112%;text-align: left;">This value is the weighted average of the SOH of all ESS devices in the power plant, with each rated</p><p class="s11" style="padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">capacity as the weight.</p></td></tr><tr style="height:32pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">48</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Plant PV total</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">generation</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">30088</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">4</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">U64</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">100</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kWh</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:32pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">49</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Total load daily</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">consumption</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">30092</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">U32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">100</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kWh</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:32pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">50</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Total load</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">consumption</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">30094</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">4</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">U64</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">100</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kWh</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:32pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">51</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">[Smart load 1]</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Total consumption</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">30098</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">U32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">100</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kWh</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:32pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">52</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">[Smart load 2]</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Total consumption</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">30100</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">U32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">100</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kWh</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:32pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">53</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">[Smart load 3]</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Total consumption</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">30102</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">U32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">100</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kWh</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:32pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">54</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">[Smart load 4]</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Total consumption</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">30104</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">U32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">100</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kWh</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:32pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">55</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">[Smart load 5]</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Total consumption</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">30106</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">U32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">100</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kWh</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:32pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">56</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">[Smart load 6]</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Total consumption</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">30108</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">U32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">100</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kWh</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:32pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">57</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">[Smart load 7]</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Total consumption</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">30110</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">U32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">100</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kWh</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:32pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">58</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">[Smart load 8]</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Total consumption</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">30112</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">U32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">100</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kWh</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:32pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">59</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">[Smart load 9]</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Total consumption</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">30114</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">U32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">100</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kWh</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:32pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">60</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">[Smart load 10]</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Total consumption</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">30116</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">U32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">100</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kWh</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr></table><table style="border-collapse:collapse;margin-left:6.36pt" cellspacing="0"><tr style="height:32pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">61</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">[Smart load 11]</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Total consumption</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">30118</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">U32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">100</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kWh</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:32pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">62</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">[Smart load 12]</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Total consumption</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">30120</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">U32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">100</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kWh</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:32pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">63</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">[Smart load 13]</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Total consumption</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">30122</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">U32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">100</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kWh</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:32pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">64</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">[Smart load 14]</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Total consumption</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">30124</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">U32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">100</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kWh</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:32pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">65</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">[Smart load 15]</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Total consumption</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">30126</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">U32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">100</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kWh</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:32pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">66</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">[Smart load 16]</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Total consumption</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">30128</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">U32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">100</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kWh</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:32pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">67</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">[Smart load 17]</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Total consumption</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">30130</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">U32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">100</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kWh</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:32pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">68</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">[Smart load 18]</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Total consumption</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">30132</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">U32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">100</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kWh</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:32pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">69</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">[Smart load 19]</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Total consumption</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">30134</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">U32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">100</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kWh</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:32pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">70</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">[Smart load 20]</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Total consumption</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">30136</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">U32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">100</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kWh</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:32pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">71</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">[Smart load 21]</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Total consumption</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">30138</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">U32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">100</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kWh</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:32pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">72</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">[Smart load 22]</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Total consumption</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">30140</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">U32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">100</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kWh</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:32pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">73</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">[Smart load 23]</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Total consumption</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">30142</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">U32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">100</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kWh</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:32pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">74</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">[Smart load 24]</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Total consumption</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">30144</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">U32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">100</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kWh</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:32pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">75</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">[Smart load 1]</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Power</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">30146</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">I32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">1000</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kW</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:32pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">76</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">[Smart load 2]</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Power</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">30148</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">I32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">1000</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kW</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:32pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">77</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">[Smart load 3]</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Power</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">30150</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">I32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">1000</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kW</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:32pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">78</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">[Smart load 4]</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Power</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">30152</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">I32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">1000</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kW</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:32pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">79</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">[Smart load 5]</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Power</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">30154</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">I32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">1000</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kW</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:32pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">80</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">[Smart load 6]</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Power</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">30156</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">I32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">1000</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kW</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:32pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">81</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">[Smart load 7]</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Power</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">30158</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">I32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">1000</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kW</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr></table><table style="border-collapse:collapse;margin-left:6.36pt" cellspacing="0"><tr style="height:32pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">82</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">[Smart load 8]</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Power</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 1pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">30160</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">2</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">RO</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">I32</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">1000</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">kW</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s14" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">√</p></td><td style="width:135pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:32pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">83</p></td><td style="width:95pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">[Smart load 9]</p><p class="s11" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Power</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s11" style="pa